Written by Photon (FDS exporter, Phase 3) from the discretized scene.
Grid, geometry, burner, reaction and devices match the Photon case.
Profile: reference, cell 10 cm.

&HEAD CHID='room_burner_ref', TITLE='Photon Phase 3: 100 kW burner in an ISO 9705 size room (reference profile, 10 cm)' /
&MESH IJK=76,64,70, XB=-2.000,5.600,-2.000,4.400,0.000,7.000 /
&TIME T_END=120 /
&DUMP DT_DEVC=1.0, DT_HRR=1.0 /
&RADI RADIATION=.FALSE. /
&REAC FUEL='PHOTON_FUEL', C=1, H=1.7, O=0.4, SOOT_YIELD=0.01, CO_YIELD=0.02, HEAT_OF_COMBUSTION=25000, RADIATIVE_FRACTION=0.0 /
&SURF ID='WALL', ADIABATIC=.TRUE., DEFAULT=.TRUE., COLOR='GRAY' /
&SURF ID='BURNER1', HRRPUA=625, RAMP_Q='BURNER1_RAMP', COLOR='RED' /
&RAMP ID='BURNER1_RAMP', T=0, F=0 /
&RAMP ID='BURNER1_RAMP', T=2, F=0.01 /
&RAMP ID='BURNER1_RAMP', T=4, F=0.04 /
&RAMP ID='BURNER1_RAMP', T=6, F=0.09 /
&RAMP ID='BURNER1_RAMP', T=8, F=0.16 /
&RAMP ID='BURNER1_RAMP', T=10, F=0.25 /
&RAMP ID='BURNER1_RAMP', T=12, F=0.36 /
&RAMP ID='BURNER1_RAMP', T=14, F=0.49 /
&RAMP ID='BURNER1_RAMP', T=16, F=0.64 /
&RAMP ID='BURNER1_RAMP', T=18, F=0.81 /
&RAMP ID='BURNER1_RAMP', T=20, F=1 /
&VENT XB=3.000,3.100,1.000,1.100,0.000,0.000, SURF_ID='BURNER1' /
&VENT XB=3.100,3.200,1.000,1.100,0.000,0.000, SURF_ID='BURNER1' /
&VENT XB=3.200,3.300,1.000,1.100,0.000,0.000, SURF_ID='BURNER1' /
&VENT XB=3.300,3.400,1.000,1.100,0.000,0.000, SURF_ID='BURNER1' /
&VENT XB=3.000,3.100,1.100,1.200,0.000,0.000, SURF_ID='BURNER1' /
&VENT XB=3.100,3.200,1.100,1.200,0.000,0.000, SURF_ID='BURNER1' /
&VENT XB=3.200,3.300,1.100,1.200,0.000,0.000, SURF_ID='BURNER1' /
&VENT XB=3.300,3.400,1.100,1.200,0.000,0.000, SURF_ID='BURNER1' /
&VENT XB=3.000,3.100,1.200,1.300,0.000,0.000, SURF_ID='BURNER1' /
&VENT XB=3.100,3.200,1.200,1.300,0.000,0.000, SURF_ID='BURNER1' /
&VENT XB=3.200,3.300,1.200,1.300,0.000,0.000, SURF_ID='BURNER1' /
&VENT XB=3.300,3.400,1.200,1.300,0.000,0.000, SURF_ID='BURNER1' /
&VENT XB=3.000,3.100,1.300,1.400,0.000,0.000, SURF_ID='BURNER1' /
&VENT XB=3.100,3.200,1.300,1.400,0.000,0.000, SURF_ID='BURNER1' /
&VENT XB=3.200,3.300,1.300,1.400,0.000,0.000, SURF_ID='BURNER1' /
&VENT XB=3.300,3.400,1.300,1.400,0.000,0.000, SURF_ID='BURNER1' /
&OBST XB=0.000,0.000,0.000,0.800,0.000,2.500 /
&OBST XB=0.000,0.000,1.600,2.400,0.000,2.500 /
&OBST XB=0.000,0.000,0.800,1.600,2.000,2.800 /
&OBST XB=0.000,0.000,-0.300,0.000,2.300,2.500 /
&OBST XB=0.000,0.000,2.400,2.700,2.300,2.500 /
&OBST XB=0.000,0.000,0.300,0.800,2.500,2.600 /
&OBST XB=0.000,0.000,1.600,2.100,2.500,2.600 /
&OBST XB=0.000,0.000,0.500,0.800,2.600,2.700 /
&OBST XB=0.000,0.000,1.600,1.900,2.600,2.700 /
&OBST XB=0.000,0.000,0.700,0.800,2.700,2.800 /
&OBST XB=0.000,0.000,1.600,1.700,2.700,2.800 /
&OBST XB=0.000,0.000,0.900,1.500,2.800,2.900 /
&OBST XB=0.000,0.000,1.100,1.300,2.900,3.000 /
&OBST XB=3.600,3.600,0.000,2.400,0.000,2.500 /
&OBST XB=3.600,3.600,-0.300,0.000,2.300,2.500 /
&OBST XB=3.600,3.600,2.400,2.700,2.300,2.500 /
&OBST XB=3.600,3.600,0.300,2.100,2.500,2.600 /
&OBST XB=3.600,3.600,0.500,1.900,2.600,2.700 /
&OBST XB=3.600,3.600,0.700,1.700,2.700,2.800 /
&OBST XB=3.600,3.600,0.900,1.500,2.800,2.900 /
&OBST XB=3.600,3.600,1.100,1.300,2.900,3.000 /
&OBST XB=0.000,3.600,-0.300,-0.300,2.300,2.500 /
&OBST XB=0.000,3.600,0.000,0.000,0.000,2.400 /
&OBST XB=0.000,3.600,0.300,0.300,2.500,2.600 /
&OBST XB=0.000,3.600,0.500,0.500,2.600,2.700 /
&OBST XB=0.000,3.600,0.700,0.700,2.700,2.800 /
&OBST XB=0.000,3.600,0.900,0.900,2.800,2.900 /
&OBST XB=0.000,3.600,1.100,1.100,2.900,3.000 /
&OBST XB=0.000,3.600,1.300,1.300,2.900,3.000 /
&OBST XB=0.000,3.600,1.500,1.500,2.800,2.900 /
&OBST XB=0.000,3.600,1.700,1.700,2.700,2.800 /
&OBST XB=0.000,3.600,1.900,1.900,2.600,2.700 /
&OBST XB=0.000,3.600,2.100,2.100,2.500,2.600 /
&OBST XB=0.000,3.600,2.400,2.400,0.000,2.400 /
&OBST XB=0.000,3.600,2.700,2.700,2.300,2.500 /
&OBST XB=0.000,3.600,-0.300,0.000,2.300,2.300 /
&OBST XB=0.000,3.600,2.400,2.700,2.300,2.300 /
&OBST XB=0.000,3.600,0.000,2.400,2.400,2.400 /
&OBST XB=0.000,3.600,-0.300,0.300,2.500,2.500 /
&OBST XB=0.000,3.600,2.100,2.700,2.500,2.500 /
&OBST XB=0.000,3.600,0.300,0.500,2.600,2.600 /
&OBST XB=0.000,3.600,1.900,2.100,2.600,2.600 /
&OBST XB=0.000,3.600,0.500,0.700,2.700,2.700 /
&OBST XB=0.000,3.600,1.700,1.900,2.700,2.700 /
&OBST XB=0.000,3.600,0.700,0.900,2.800,2.800 /
&OBST XB=0.000,3.600,1.500,1.700,2.800,2.800 /
&OBST XB=0.000,3.600,0.900,1.100,2.900,2.900 /
&OBST XB=0.000,3.600,1.300,1.500,2.900,2.900 /
&OBST XB=0.000,3.600,1.100,1.300,3.000,3.000 /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&DEVC ID='TC_corner_10', QUANTITY='TEMPERATURE', XYZ=0.500,0.500,0.100 /
&DEVC ID='TC_corner_30', QUANTITY='TEMPERATURE', XYZ=0.500,0.500,0.300 /
&DEVC ID='TC_corner_50', QUANTITY='TEMPERATURE', XYZ=0.500,0.500,0.500 /
&DEVC ID='TC_corner_70', QUANTITY='TEMPERATURE', XYZ=0.500,0.500,0.700 /
&DEVC ID='TC_corner_90', QUANTITY='TEMPERATURE', XYZ=0.500,0.500,0.900 /
&DEVC ID='TC_corner_110', QUANTITY='TEMPERATURE', XYZ=0.500,0.500,1.100 /
&DEVC ID='TC_corner_130', QUANTITY='TEMPERATURE', XYZ=0.500,0.500,1.300 /
&DEVC ID='TC_corner_150', QUANTITY='TEMPERATURE', XYZ=0.500,0.500,1.500 /
&DEVC ID='TC_corner_170', QUANTITY='TEMPERATURE', XYZ=0.500,0.500,1.700 /
&DEVC ID='TC_corner_190', QUANTITY='TEMPERATURE', XYZ=0.500,0.500,1.900 /
&DEVC ID='TC_corner_210', QUANTITY='TEMPERATURE', XYZ=0.500,0.500,2.100 /
&DEVC ID='TC_corner_230', QUANTITY='TEMPERATURE', XYZ=0.500,0.500,2.300 /
&DEVC ID='TC_center_10', QUANTITY='TEMPERATURE', XYZ=1.800,1.200,0.100 /
&DEVC ID='TC_center_30', QUANTITY='TEMPERATURE', XYZ=1.800,1.200,0.300 /
&DEVC ID='TC_center_50', QUANTITY='TEMPERATURE', XYZ=1.800,1.200,0.500 /
&DEVC ID='TC_center_70', QUANTITY='TEMPERATURE', XYZ=1.800,1.200,0.700 /
&DEVC ID='TC_center_90', QUANTITY='TEMPERATURE', XYZ=1.800,1.200,0.900 /
&DEVC ID='TC_center_110', QUANTITY='TEMPERATURE', XYZ=1.800,1.200,1.100 /
&DEVC ID='TC_center_130', QUANTITY='TEMPERATURE', XYZ=1.800,1.200,1.300 /
&DEVC ID='TC_center_150', QUANTITY='TEMPERATURE', XYZ=1.800,1.200,1.500 /
&DEVC ID='TC_center_170', QUANTITY='TEMPERATURE', XYZ=1.800,1.200,1.700 /
&DEVC ID='TC_center_190', QUANTITY='TEMPERATURE', XYZ=1.800,1.200,1.900 /
&DEVC ID='TC_center_210', QUANTITY='TEMPERATURE', XYZ=1.800,1.200,2.100 /
&DEVC ID='TC_center_230', QUANTITY='TEMPERATURE', XYZ=1.800,1.200,2.300 /
&DEVC ID='V_door_10', QUANTITY='U-VELOCITY', XYZ=0.000,1.200,0.100 /
&DEVC ID='V_door_30', QUANTITY='U-VELOCITY', XYZ=0.000,1.200,0.300 /
&DEVC ID='V_door_50', QUANTITY='U-VELOCITY', XYZ=0.000,1.200,0.500 /
&DEVC ID='V_door_70', QUANTITY='U-VELOCITY', XYZ=0.000,1.200,0.700 /
&DEVC ID='V_door_90', QUANTITY='U-VELOCITY', XYZ=0.000,1.200,0.900 /
&DEVC ID='V_door_110', QUANTITY='U-VELOCITY', XYZ=0.000,1.200,1.100 /
&DEVC ID='V_door_130', QUANTITY='U-VELOCITY', XYZ=0.000,1.200,1.300 /
&DEVC ID='V_door_150', QUANTITY='U-VELOCITY', XYZ=0.000,1.200,1.500 /
&DEVC ID='V_door_170', QUANTITY='U-VELOCITY', XYZ=0.000,1.200,1.700 /
&DEVC ID='V_door_190', QUANTITY='U-VELOCITY', XYZ=0.000,1.200,1.900 /
&DEVC ID='TC_door_10', QUANTITY='TEMPERATURE', XYZ=0.100,1.200,0.100 /
&DEVC ID='TC_door_30', QUANTITY='TEMPERATURE', XYZ=0.100,1.200,0.300 /
&DEVC ID='TC_door_50', QUANTITY='TEMPERATURE', XYZ=0.100,1.200,0.500 /
&DEVC ID='TC_door_70', QUANTITY='TEMPERATURE', XYZ=0.100,1.200,0.700 /
&DEVC ID='TC_door_90', QUANTITY='TEMPERATURE', XYZ=0.100,1.200,0.900 /
&DEVC ID='TC_door_110', QUANTITY='TEMPERATURE', XYZ=0.100,1.200,1.100 /
&DEVC ID='TC_door_130', QUANTITY='TEMPERATURE', XYZ=0.100,1.200,1.300 /
&DEVC ID='TC_door_150', QUANTITY='TEMPERATURE', XYZ=0.100,1.200,1.500 /
&DEVC ID='TC_door_170', QUANTITY='TEMPERATURE', XYZ=0.100,1.200,1.700 /
&DEVC ID='TC_door_190', QUANTITY='TEMPERATURE', XYZ=0.100,1.200,1.900 /
&DEVC ID='LAYER_height', QUANTITY='LAYER HEIGHT', XB=1.800,1.800,1.200,1.200,0.000,2.400 /
&DEVC ID='LAYER_upper', QUANTITY='UPPER TEMPERATURE', XB=1.800,1.800,1.200,1.200,0.000,2.400 /
&DEVC ID='LAYER_lower', QUANTITY='LOWER TEMPERATURE', XB=1.800,1.800,1.200,1.200,0.000,2.400 /
&DEVC ID='O2_upper', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=1.800,1.200,2.100 /
&DEVC ID='CO2_upper', QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', XYZ=1.800,1.200,2.100 /
&DEVC ID='W_plume', QUANTITY='W-VELOCITY', XYZ=3.200,1.200,1.500 /
&DEVC ID='T_plume', QUANTITY='TEMPERATURE', XYZ=3.200,1.200,1.500 /
&TAIL /

0 solid boxes, 49 thin barrier panels.
